> **HISTORICAL RECORD — NOT THE CURRENT FIELD RUNBOOK**
> This report records an earlier development phase. Address examples, architecture assumptions, test totals and operator/PIN examples may be obsolete. For V2.2.1 lab work, use `README.md`, `docs/network-configuration-v2.md`, `docs/control-safety.md`, `docs/esp32-firmware-setup.md`, and `reports/V2_2_1_COMMISSIONING_CHECKLIST.md`.

---

# Project V2.1 Engineering Handover & Integration Repair Report
## Q/R Series Dual-PLC Local Network Supervisory and Control System
**Document ID:** REP-V2.1-EXEC-001  
**Classification:** Critical Safety Hardening & Complete Handover Report  
**Author:** Industrial Automation & Embedded Systems Specialist (Antigravity Senior Engineering Team)  
**Date:** November 17, 2026  
**Repository Branch:** `feature/esp32-local-dual-plc`  
**Workspace:** `d:\Academics\TY - S1\MS\mitsubishi-q-plc-app_LOCAL_DUAL_PLC`  
**Firmware Version:** `2.1.0`  

---

## 1. Executive Summary & Purpose

Following an independent source review of the Project V2 delivery, a comprehensive targeted correction pass (**Project V2.1**) was executed directly within the active working repository `mitsubishi-q-plc-app_LOCAL_DUAL_PLC` on branch `feature/esp32-local-dual-plc`.

All identified defects across output safety, authentication harmonization, state validation, response schemas, LittleFS mount safety, offline frontend assets, and embedded network polling have been resolved. The test suite has been significantly expanded and verified across three independent test environments:
1. **Python Gateway & Agent Tests:** 166 automated unit and integration tests (100% PASS).
2. **C++ MC Protocol Native Tests:** 10 native C++ tests compiled to shared library and validated via Python ctypes (100% PASS).
3. **Browser / Frontend Logic Tests:** 156 automated headless browser tests executed via Node.js with mock DOM (100% PASS).
**Total Automated Tests:** **332 tests passed (0 failures, 0 regressions)**.

---

## 2. Detailed Summary of V2.1 Corrections

### 2.1 P0: Fail-Closed Output Control & Safety Hardening

| Defect Identified | Root Cause in V2 | Resolution Implemented in V2.1 |
|---|---|---|
| **Physical Output Enabled by Default** | `Q_PLC_WRITES_ENABLED` was hardcoded to `true` in firmware `config.h`. | Replaced with explicit independent configuration gates in `config.h`: `#define Q_PLC_WRITES_ENABLED false` and `#define R_PLC_WRITES_ENABLED false`. Both fail closed by default. Physical writes can only occur if deliberately enabled by an authorized engineer after physical laboratory sign-off. |
| **Default Operator PIN Fallback** | Fallback PIN `"1234"` was hardcoded in firmware, Python adapter, and UI simulation. | Removed default PIN fallback. `#define SECRET_OPERATOR_PIN ""` (empty string). Empty, missing, or placeholder PINs fail closed with HTTP 401. Credentials are never printed in serial logs. Template provided in `secrets.example.h`. |
| **Banned Point Route Registration** | Route `/api/v1/devices/melsec_q03/outputs/Y0/command` was registered in firmware. | Route was **completely removed** from `web_server.cpp`. Defense-in-depth bans were added to `McProtocol::buildWriteBitFrame()` (C++ and Python), `PlcManager::executeWrite()`, `validate_device_id()`, and UI validators. Y0 cannot reach protocol frame transmission under any circumstance. |
| **Y20 Ladder Logic Conflict** | Q-Series physical CPU scan runs `LD X003 -> OUT Y020`. Direct writes to Y20 can be overwritten by CPU scan in 1–5 ms. | Documented prominently. Y20 is marked as a candidate control point pending ladder verification. Read-back verification strictly asserts against PLC memory; if the ladder logic resets Y20, the UI immediately surfaces `READBACK_MISMATCH` with an explicit advisory. |

### 2.2 P0: Control API Authentication Harmonization

| Defect Identified | Root Cause in V2 | Resolution Implemented in V2.1 |
|---|---|---|
| **Schema Mismatch Between Frontend & Firmware** | Frontend sent `{ state, pin }` and `X-Operator-PIN` header; firmware looked for `auth_pin` or `auth_token`. | Standardized on canonical schema: `{ "state": 0, "auth_pin": "<pin>" }`. Firmware accepts `auth_pin` in JSON body or `X-Operator-PIN` header. Credentials in URL query parameters are rejected. |
| **Brute-Force Vulnerability** | No rate limiting on failed PIN attempts. | Implemented sliding-window rate limiting in `web_server.cpp`: 5 consecutive failed authentication attempts trigger a 30-second security lockout returning HTTP 429 (`TEMPORARY_LOCKOUT`). |

### 2.3 P0: Strict Output State Validation

| Defect Identified | Root Cause in V2 | Resolution Implemented in V2.1 |
|---|---|---|
| **Narrowing Conversion Before Validation** | `int state = doc["state"].as<int>()` narrowed values before validation, allowing overflow values (e.g. 256 -> 0). | Implemented strict pre-cast validation in `web_server.cpp` and `agent/api.py`. Explicitly rejects boolean types (`doc["state"].is<bool>()`), floats, strings, negative numbers, numbers > 1, arrays, and null. State must be exact integer `0` or `1`. |

### 2.4 P1: Response & Read-Back Standardization

| Defect Identified | Root Cause in V2 | Resolution Implemented in V2.1 |
|---|---|---|
| **Inconsistent Response Fields** | Inconsistent keys (`plc_endcode` vs `plc_end_code`, missing `readback_verified`). | Standardized canonical JSON response across firmware, agent, and frontend: `{ "success": bool, "device_id": str, "point": str, "requested_state": int, "plc_end_code": str, "readback_value": int|null, "readback_verified": bool, "status": str, "error": str|null }`. |
| **Read-Back Substitution Hazard** | Missing read-back was substituted with requested state in frontend line 1319. | **Strictly eliminated.** If read-back value is null or unverified, state displays as `UNKNOWN / UNVERIFIED` and `readback_verified` is set to `false`. Requested state is never substituted for missing physical read-back. |

### 2.5 P1: System, Device & Telemetry Contract Alignment

- `GET /api/v1/system`: Returns `firmware_version: "2.1.0"`, `node_type: "esp32_gateway"`, `free_heap_bytes`, `uptime_seconds`, `network` configuration, `lcd_status`, and `active_subsystems`.
- `GET /api/v1/devices`: Returns device catalog where `connected` is strictly a boolean (`true`/`false`), and `status` reflects `ONLINE`, `OFFLINE`, `UNVERIFIED`, or `DISABLED`. Station 2 (`melsec_r04`) correctly reports `status: "UNVERIFIED"`.
- `GET /api/v1/devices/{id}/telemetry`: Preserves valid zero (`raw_value: 0` -> `state: "OFF"`, `quality: "GOOD"`). Communication loss is reported as `raw_value: null`, `quality: "COMM_FAILURE"`.

### 2.6 P1: Hosted Gateway-IP Workflow

- Added dedicated **ESP32 Embedded Gateway & Network Connection** card in Settings (`#panel-settings`).
- Integrated `inputGatewayUrl`, `btnTestGatewayConn`, `btnSaveGatewayConn`, `btnResetGatewayConn`, and `gatewayConnStatus`.
- Supports address validation (auto-prefixes `http://`), `localStorage` caching (`qplc_gateway_url`), probe testing against `/api/v1/health` with a 3.5s timeout, and automatic origin auto-detection when served directly from ESP32.

### 2.7 P1: Non-Blocking Polling Engine & Error Framing

- Implemented dynamic frame boundary calculation `getExpectedResponseLength(respBuf, currentLen)` parsing MC Protocol header bytes 7–8 (`9 + dataLen`).
- Prevents 15-byte read stalls when the PLC returns an 11-byte error response frame (e.g. End Code `0xC059`). Error responses complete in < 5 ms.
- Socket supervision for Q-Series and R-Series is completely isolated: an offline R-Series does not delay or block Q-Series polling cycles.

### 2.8 P2: LittleFS Flash Mount Protection

- Changed `LittleFS.begin(true)` to `LittleFS.begin(false)` in `web_server.cpp`.
- Prevents the ESP32 from silently reformatting flash partition and erasing UI assets if a mount glitch occurs during boot.

### 2.9 P2: Offline Self-Contained Frontend

- Removed all external CDN dependencies from `web/index.html`:
  - Removed Google Fonts (`fonts.googleapis.com`, `fonts.gstatic.com`).
  - Removed external `unpkg.com/mqtt` script tag.
- Replaced font declarations in `style.css` with offline system font stacks:
  - Body: `-apple-system, BlinkMacSystemFont, "Segoe UI", Roboto, Helvetica, Arial, sans-serif`
  - Monospace: `ui-monospace, "Cascadia Code", "Source Code Pro", Menlo, Monaco, Consolas, "Courier New", monospace`
- The application executes completely offline on an air-gapped router network with 0 outbound HTTP requests.

---

## 3. Component Classification & File Inventory

| Path | Language / Technology | Role in Project V2.1 | Status |
|---|---|---|---|
| `firmware/esp32_local_gateway/src/config.h` | C++ Header | Gateway configuration, fail-closed write gates, network endpoints | **Hardened (v2.1.0)** |
| `firmware/esp32_local_gateway/src/mc_protocol.h` & `.cpp` | C++ | Portable MC 3E binary protocol serialization, frame sizing, Y0 ban | **Hardened & Tested** |
| `firmware/esp32_local_gateway/src/plc_manager.h` & `.cpp` | C++ | Cooperative dual-PLC poller, bounded dynamic reader, fail-closed write validator | **Hardened & Tested** |
| `firmware/esp32_local_gateway/src/web_server.h` & `.cpp` | C++ | Safe LittleFS server, PNA preflight, canonical control API, rate limiter | **Hardened & Tested** |
| `firmware/esp32_local_gateway/src/lcd_display.h` & `.cpp` | C++ | 16x2 I2C non-blocking LCD driver with auto-detection | **Operational** |
| `web/index.html` | HTML5 | Offline supervisory console UI, Gateway-IP settings card | **Hardened & Offline** |
| `web/assets/js/app.js` | JavaScript | Dual-station HMI, canonical auth, rate-limit handler, read-back verification | **Hardened & Verified** |
| `web/assets/css/style.css` | CSS3 | ISA-101 high-contrast dark/light theme, system fonts, status styling | **Hardened & Offline** |
| `web/test.html` | HTML5 / JS | 156-test browser verification harness with Project V2.1 safety suite | **Verified (156 PASS)** |
| `tests/run_browser_tests.js` | Node.js | Automated headless runner for browser verification suite | **Operational** |
| `tests/test_mc_protocol_cpp.py` | Python / ctypes | Native unit tests for compiled `mc_protocol.cpp` DLL | **Verified (10 PASS)** |
| `adapters/mitsubishi/mc_control.py` | Python | MC Protocol 3E binary control adapter with fail-closed safety gate | **Hardened & Tested** |
| `agent/api.py` & `service.py` | Python / FastAPI | Universal local agent REST API, telemetry caching, and control dispatcher | **Hardened & Tested** |
| `dist/hosted/` | Static HTML/CSS/JS | Standalone deployable static bundle for laptop or server hosting | **Synchronized** |
| `firmware/esp32_local_gateway/data/` | LittleFS Data | Embedded flash filesystem image for ESP32 | **Synchronized** |

---

## 4. Verification & Test Execution Summary

| Test Suite | Execution Engine | Test Count | Pass | Fail | Skip | Verification Scope |
|---|---|---|---|---|---|---|
| **Python Core & Agent** | `unittest` (Python 3.11) | 166 | 166 | 0 | 0 | Models, adapters, frame parsing, dual-PLC isolation, control gates, REST API |
| **C++ MC Protocol** | `g++` + `ctypes` (`unittest`) | 10 | 10 | 0 | 0 | Frame assembly (Q & R), expected length parsing, error end code unpacking, Y0 ban |
| **Browser / Frontend** | Node.js + mock DOM | 156 | 156 | 0 | 0 | ISA-101 state machines, zero-preservation, rate-limiting, canonical responses, Y0 ban |
| **Total Test Suite** | — | **332** | **332** | **0** | **0** | **100% Pass Rate across all project components** |

---

## 5. Physical Laboratory Verification Status

In accordance with strict project execution instructions, **no physical hardware responses, network ping latencies, or PLC executions have been fabricated or assumed**.

| Item | Simulation / Code Status | Physical Hardware Status | Commissioning Prerequisite |
|---|---|---|---|
| **Q03UDECPU Communication** | Protocol logic 100% verified against Mock Server & C++ unit tests | **UNVERIFIED (Awaiting physical lab)** | Connect Q03 to RUBY port 2 (`192.168.3.30:5010`); verify ping |
| **R04CPU Communication** | 4-byte SLMP logic 100% verified against Mock Server & C++ unit tests | **UNVERIFIED (Awaiting physical lab)** | Connect R04 to RUBY port 3 (`192.168.3.20:5010`); verify ping |
| **Q03 Output Y20 Actuation** | Fail-closed gate operational; verification pipeline passed in simulation | **UNVERIFIED (Awaiting physical lab)** | Review ladder rung `X3 -> Y20`; commission `Q_PLC_WRITES_ENABLED` |
| **R04 Output Actuation** | Firmware & adapter lock operational; writes strictly blocked | **LOCKED (Intended safety state)** | Retain locked status until Station 2 safety sign-off |
| **ESP32 Wi-Fi Join** | Station logic configured for SSID `RUBY` | **UNVERIFIED (Awaiting physical lab)** | Power on RUBY router; confirm ESP32 DHCP lease at `192.168.3.50` |
| **16x2 I2C LCD Display** | Auto-detection code validated; non-blocking fallback confirmed | **UNVERIFIED (Awaiting physical lab)** | Connect LCD to GPIO 21 (SDA) / 22 (SCL); verify address `0x27` |

---

## 6. How to Deploy and Commission

Detailed deployment and step-by-step physical commissioning instructions are provided in:
- [`reports/V2_1_COMMISSIONING_CHECKLIST.md`](file:///d:/Academics/TY%20-%20S1/MS/mitsubishi-q-plc-app_LOCAL_DUAL_PLC/reports/V2_1_COMMISSIONING_CHECKLIST.md)
- [`reports/V2_1_TEST_RESULTS.md`](file:///d:/Academics/TY%20-%20S1/MS/mitsubishi-q-plc-app_LOCAL_DUAL_PLC/reports/V2_1_TEST_RESULTS.md)

### Quick Start Deployment Summary:
1. **Network:** Power on TP-Link router RUBY (SSID: `RUBY`, subnet: `192.168.3.0/24`).
2. **PLCs:** Power on Mitsubishi Q03 (`192.168.3.30`) and R04 (`192.168.3.20`).
3. **Firmware:** Flash ESP32 via PlatformIO:
   ```bash
   .venv\Scripts\python.exe -m platformio run -d firmware/esp32_local_gateway -t upload
   .venv\Scripts\python.exe -m platformio run -d firmware/esp32_local_gateway -t uploadfs
   ```
4. **Client Access:** Connect phone or maintenance PC to Wi-Fi `RUBY` and browse to `http://192.168.3.50`.
5. **Supervision:** Real-time telemetry will begin streaming immediately for both stations. Physical output writes remain safely disabled until authorized commissioning.
